## A. Topology (stable incident encoding)
Bus 0 (138.0 kV, in_service=true): ['line 0 -> bus 1 (in_service=true)', 'line 1 -> bus 2 (in_service=true)']
Bus 1 (138.0 kV, in_service=true): ['line 0 -> bus 0 (in_service=true)', 'line 11 -> bus 11 (in_service=true)']
Bus 2 (138.0 kV, in_service=true): ['line 1 -> bus 0 (in_service=true)', 'line 3 -> bus 4 (in_service=true)', 'line 12 -> bus 11 (in_service=true)']
Bus 3 (138.0 kV, in_service=true): ['line 2 -> bus 4 (in_service=true)', 'line 8 -> bus 10 (in_service=true)']
Bus 4 (138.0 kV, in_service=true): ['line 2 -> bus 3 (in_service=true)', 'line 3 -> bus 2 (in_service=true)', 'line 4 -> bus 5 (in_service=true)', 'line 9 -> bus 10 (in_service=true)', 'trafo 0 -> bus 7 (in_service=true)']
Bus 5 (138.0 kV, in_service=true): ['line 4 -> bus 4 (in_service=true)', 'line 5 -> bus 6 (in_service=true)']
Bus 6 (138.0 kV, in_service=true): ['line 5 -> bus 5 (in_service=true)', 'line 13 -> bus 11 (in_service=true)']
Bus 7 (345.0 kV, in_service=true): ['line 6 -> bus 8 (in_service=true)', 'line 33 -> bus 29 (in_service=true)', 'trafo 0 -> bus 4 (in_service=true)']
Bus 8 (345.0 kV, in_service=true): ['line 6 -> bus 7 (in_service=true)', 'line 7 -> bus 9 (in_service=true)']
Bus 9 (345.0 kV, in_service=true): ['line 7 -> bus 8 (in_service=true)']
Bus 10 (138.0 kV, in_service=true): ['line 8 -> bus 3 (in_service=true)', 'line 9 -> bus 4 (in_service=true)', 'line 10 -> bus 11 (in_service=true)', 'line 14 -> bus 12 (in_service=true)']
Bus 11 (138.0 kV, in_service=true): ['line 10 -> bus 10 (in_service=true)', 'line 11 -> bus 1 (in_service=true)', 'line 12 -> bus 2 (in_service=true)', 'line 13 -> bus 6 (in_service=true)', 'line 15 -> bus 13 (in_service=true)', 'line 18 -> bus 15 (in_service=true)', 'line 170 -> bus 116 (in_service=true)']
Bus 12 (138.0 kV, in_service=true): ['line 14 -> bus 10 (in_service=true)', 'line 16 -> bus 14 (in_service=true)']
Bus 13 (138.0 kV, in_service=true): ['line 15 -> bus 11 (in_service=true)', 'line 17 -> bus 14 (in_service=true)']
Bus 14 (138.0 kV, in_service=true): ['line 16 -> bus 12 (in_service=true)', 'line 17 -> bus 13 (in_service=true)', 'line 19 -> bus 16 (in_service=true)', 'line 24 -> bus 18 (in_service=true)', 'line 40 -> bus 32 (in_service=true)']
Bus 15 (138.0 kV, in_service=true): ['line 18 -> bus 11 (in_service=true)', 'line 20 -> bus 16 (in_service=true)']
Bus 16 (138.0 kV, in_service=true): ['line 19 -> bus 14 (in_service=true)', 'line 20 -> bus 15 (in_service=true)', 'line 21 -> bus 17 (in_service=true)', 'line 35 -> bus 30 (in_service=true)', 'line 165 -> bus 112 (in_service=true)', 'trafo 2 -> bus 29 (in_service=true)']
Bus 17 (138.0 kV, in_service=true): ['line 21 -> bus 16 (in_service=true)', 'line 22 -> bus 18 (in_service=true)']
Bus 18 (138.0 kV, in_service=true): ['line 22 -> bus 17 (in_service=true)', 'line 23 -> bus 19 (in_service=true)', 'line 24 -> bus 14 (in_service=true)', 'line 41 -> bus 33 (in_service=true)']
Bus 19 (138.0 kV, in_service=true): ['line 23 -> bus 18 (in_service=true)', 'line 25 -> bus 20 (in_service=true)']
Bus 20 (138.0 kV, in_service=true): ['line 25 -> bus 19 (in_service=true)', 'line 26 -> bus 21 (in_service=true)']
Bus 21 (138.0 kV, in_service=true): ['line 26 -> bus 20 (in_service=true)', 'line 27 -> bus 22 (in_service=true)']
Bus 22 (138.0 kV, in_service=true): ['line 27 -> bus 21 (in_service=true)', 'line 28 -> bus 23 (in_service=true)', 'line 29 -> bus 24 (in_service=true)', 'line 37 -> bus 31 (in_service=true)']
Bus 23 (138.0 kV, in_service=true): ['line 28 -> bus 22 (in_service=true)', 'line 99 -> bus 69 (in_service=true)', 'line 101 -> bus 71 (in_service=true)']
Bus 24 (138.0 kV, in_service=true): ['line 29 -> bus 22 (in_service=true)', 'line 30 -> bus 26 (in_service=true)', 'trafo 1 -> bus 25 (in_service=true)']
Bus 25 (345.0 kV, in_service=true): ['line 34 -> bus 29 (in_service=true)', 'trafo 1 -> bus 24 (in_service=true)']
Bus 26 (138.0 kV, in_service=true): ['line 30 -> bus 24 (in_service=true)', 'line 31 -> bus 27 (in_service=true)', 'line 39 -> bus 31 (in_service=true)', 'line 168 -> bus 114 (in_service=true)']
Bus 27 (138.0 kV, in_service=true): ['line 31 -> bus 26 (in_service=true)', 'line 32 -> bus 28 (in_service=true)']
Bus 28 (138.0 kV, in_service=true): ['line 32 -> bus 27 (in_service=true)', 'line 36 -> bus 30 (in_service=true)']
Bus 29 (345.0 kV, in_service=true): ['line 33 -> bus 7 (in_service=true)', 'line 34 -> bus 25 (in_service=true)', 'line 49 -> bus 37 (in_service=true)', 'trafo 2 -> bus 16 (in_service=true)']
Bus 30 (138.0 kV, in_service=true): ['line 35 -> bus 16 (in_service=true)', 'line 36 -> bus 28 (in_service=true)', 'line 38 -> bus 31 (in_service=true)']
Bus 31 (138.0 kV, in_service=true): ['line 37 -> bus 22 (in_service=true)', 'line 38 -> bus 30 (in_service=true)', 'line 39 -> bus 26 (in_service=true)', 'line 166 -> bus 112 (in_service=true)', 'line 167 -> bus 113 (in_service=true)']
Bus 32 (138.0 kV, in_service=true): ['line 40 -> bus 14 (in_service=true)', 'line 44 -> bus 36 (in_service=true)']
Bus 33 (138.0 kV, in_service=true): ['line 41 -> bus 18 (in_service=true)', 'line 45 -> bus 35 (in_service=true)', 'line 46 -> bus 36 (in_service=true)', 'line 55 -> bus 42 (in_service=true)']
Bus 34 (138.0 kV, in_service=true): ['line 42 -> bus 35 (in_service=true)', 'line 43 -> bus 36 (in_service=true)']
Bus 35 (138.0 kV, in_service=true): ['line 42 -> bus 34 (in_service=true)', 'line 45 -> bus 33 (in_service=true)']
Bus 36 (138.0 kV, in_service=true): ['line 43 -> bus 34 (in_service=true)', 'line 44 -> bus 32 (in_service=true)', 'line 46 -> bus 33 (in_service=true)', 'line 47 -> bus 38 (in_service=true)', 'line 48 -> bus 39 (in_service=true)', 'trafo 3 -> bus 37 (in_service=true)']
Bus 37 (345.0 kV, in_service=true): ['line 49 -> bus 29 (in_service=true)', 'line 89 -> bus 64 (in_service=true)', 'trafo 3 -> bus 36 (in_service=true)']
Bus 38 (138.0 kV, in_service=true): ['line 47 -> bus 36 (in_service=true)', 'line 50 -> bus 39 (in_service=true)']
Bus 39 (138.0 kV, in_service=true): ['line 48 -> bus 36 (in_service=true)', 'line 50 -> bus 38 (in_service=true)', 'line 51 -> bus 40 (in_service=true)', 'line 52 -> bus 41 (in_service=true)']
Bus 40 (138.0 kV, in_service=true): ['line 51 -> bus 39 (in_service=true)', 'line 53 -> bus 41 (in_service=true)']
Bus 41 (138.0 kV, in_service=true): ['line 52 -> bus 39 (in_service=true)', 'line 53 -> bus 40 (in_service=true)', 'line 61 -> bus 48 (in_service=true)', 'line 62 -> bus 48 (in_service=true)']
Bus 42 (138.0 kV, in_service=true): ['line 54 -> bus 43 (in_service=true)', 'line 55 -> bus 33 (in_service=true)']
Bus 43 (138.0 kV, in_service=true): ['line 54 -> bus 42 (in_service=true)', 'line 56 -> bus 44 (in_service=true)']
Bus 44 (138.0 kV, in_service=true): ['line 56 -> bus 43 (in_service=true)', 'line 57 -> bus 45 (in_service=true)', 'line 63 -> bus 48 (in_service=true)']
Bus 45 (138.0 kV, in_service=true): ['line 57 -> bus 44 (in_service=true)', 'line 58 -> bus 46 (in_service=true)', 'line 59 -> bus 47 (in_service=true)']
Bus 46 (138.0 kV, in_service=true): ['line 58 -> bus 45 (in_service=true)', 'line 60 -> bus 48 (in_service=true)', 'line 96 -> bus 68 (in_service=true)']
Bus 47 (138.0 kV, in_service=true): ['line 59 -> bus 45 (in_service=true)', 'line 64 -> bus 48 (in_service=true)']
Bus 48 (138.0 kV, in_service=true): ['line 60 -> bus 46 (in_service=true)', 'line 61 -> bus 41 (in_service=true)', 'line 62 -> bus 41 (in_service=true)', 'line 63 -> bus 44 (in_service=true)', 'line 64 -> bus 47 (in_service=true)', 'line 65 -> bus 49 (in_service=true)', 'line 66 -> bus 50 (in_service=true)', 'line 70 -> bus 53 (in_service=true)', 'line 71 -> bus 53 (in_service=true)', 'line 91 -> bus 65 (in_service=true)', 'line 92 -> bus 65 (in_service=true)', 'line 97 -> bus 68 (in_service=true)']
Bus 49 (138.0 kV, in_service=true): ['line 65 -> bus 48 (in_service=true)', 'line 76 -> bus 56 (in_service=true)']
Bus 50 (138.0 kV, in_service=true): ['line 66 -> bus 48 (in_service=true)', 'line 67 -> bus 51 (in_service=true)', 'line 78 -> bus 57 (in_service=true)']
Bus 51 (138.0 kV, in_service=true): ['line 67 -> bus 50 (in_service=true)', 'line 68 -> bus 52 (in_service=true)']
Bus 52 (138.0 kV, in_service=true): ['line 68 -> bus 51 (in_service=true)', 'line 69 -> bus 53 (in_service=true)']
Bus 53 (138.0 kV, in_service=true): ['line 69 -> bus 52 (in_service=true)', 'line 70 -> bus 48 (in_service=true)', 'line 71 -> bus 48 (in_service=true)', 'line 72 -> bus 54 (in_service=true)', 'line 73 -> bus 55 (in_service=true)', 'line 79 -> bus 58 (in_service=true)']
Bus 54 (138.0 kV, in_service=true): ['line 72 -> bus 53 (in_service=true)', 'line 74 -> bus 55 (in_service=true)', 'line 82 -> bus 58 (in_service=true)']
Bus 55 (138.0 kV, in_service=true): ['line 73 -> bus 53 (in_service=true)', 'line 74 -> bus 54 (in_service=true)', 'line 75 -> bus 56 (in_service=true)', 'line 77 -> bus 57 (in_service=true)', 'line 80 -> bus 58 (in_service=true)', 'line 81 -> bus 58 (in_service=true)']
Bus 56 (138.0 kV, in_service=true): ['line 75 -> bus 55 (in_service=true)', 'line 76 -> bus 49 (in_service=true)']
Bus 57 (138.0 kV, in_service=true): ['line 77 -> bus 55 (in_service=true)', 'line 78 -> bus 50 (in_service=true)']
Bus 58 (138.0 kV, in_service=true): ['line 79 -> bus 53 (in_service=true)', 'line 80 -> bus 55 (in_service=true)', 'line 81 -> bus 55 (in_service=true)', 'line 82 -> bus 54 (in_service=true)', 'line 83 -> bus 59 (in_service=true)', 'line 84 -> bus 60 (in_service=true)', 'trafo 4 -> bus 62 (in_service=true)']
Bus 59 (138.0 kV, in_service=true): ['line 83 -> bus 58 (in_service=true)', 'line 85 -> bus 60 (in_service=true)', 'line 86 -> bus 61 (in_service=true)']
Bus 60 (138.0 kV, in_service=true): ['line 84 -> bus 58 (in_service=true)', 'line 85 -> bus 59 (in_service=true)', 'line 87 -> bus 61 (in_service=true)', 'trafo 5 -> bus 63 (in_service=true)']
Bus 61 (138.0 kV, in_service=true): ['line 86 -> bus 59 (in_service=true)', 'line 87 -> bus 60 (in_service=true)', 'line 93 -> bus 65 (in_service=true)', 'line 94 -> bus 66 (in_service=true)']
Bus 62 (345.0 kV, in_service=true): ['line 88 -> bus 63 (in_service=true)', 'trafo 4 -> bus 58 (in_service=true)']
Bus 63 (345.0 kV, in_service=true): ['line 88 -> bus 62 (in_service=true)', 'line 90 -> bus 64 (in_service=true)', 'trafo 5 -> bus 60 (in_service=true)']
Bus 64 (345.0 kV, in_service=true): ['line 89 -> bus 37 (in_service=true)', 'line 90 -> bus 63 (in_service=true)', 'trafo 6 -> bus 65 (in_service=true)', 'trafo 7 -> bus 67 (in_service=true)']
Bus 65 (138.0 kV, in_service=true): ['line 91 -> bus 48 (in_service=true)', 'line 92 -> bus 48 (in_service=true)', 'line 93 -> bus 61 (in_service=true)', 'line 95 -> bus 66 (in_service=true)', 'trafo 6 -> bus 64 (in_service=true)']
Bus 66 (138.0 kV, in_service=true): ['line 94 -> bus 61 (in_service=true)', 'line 95 -> bus 65 (in_service=true)']
Bus 67 (161.0 kV, in_service=true): ['trafo 7 -> bus 64 (in_service=true)', 'trafo 8 -> bus 68 (in_service=true)', 'trafo 9 -> bus 80 (in_service=true)', 'trafo 12 -> bus 115 (in_service=true)']
Bus 68 (138.0 kV, in_service=true): ['line 96 -> bus 46 (in_service=true)', 'line 97 -> bus 48 (in_service=true)', 'line 98 -> bus 69 (in_service=true)', 'line 106 -> bus 74 (in_service=true)', 'line 109 -> bus 76 (in_service=true)', 'trafo 8 -> bus 67 (in_service=true)']
Bus 69 (138.0 kV, in_service=true): ['line 98 -> bus 68 (in_service=true)', 'line 99 -> bus 23 (in_service=true)', 'line 100 -> bus 70 (in_service=true)', 'line 104 -> bus 73 (in_service=true)', 'line 105 -> bus 74 (in_service=true)']
Bus 70 (138.0 kV, in_service=true): ['line 100 -> bus 69 (in_service=true)', 'line 102 -> bus 71 (in_service=true)', 'line 103 -> bus 72 (in_service=true)']
Bus 71 (138.0 kV, in_service=true): ['line 101 -> bus 23 (in_service=true)', 'line 102 -> bus 70 (in_service=true)']
Bus 72 (138.0 kV, in_service=true): ['line 103 -> bus 70 (in_service=true)']
Bus 73 (138.0 kV, in_service=true): ['line 104 -> bus 69 (in_service=true)', 'line 107 -> bus 74 (in_service=true)']
Bus 74 (138.0 kV, in_service=true): ['line 105 -> bus 69 (in_service=true)', 'line 106 -> bus 68 (in_service=true)', 'line 107 -> bus 73 (in_service=true)', 'line 110 -> bus 76 (in_service=true)', 'line 171 -> bus 117 (in_service=true)']
Bus 75 (138.0 kV, in_service=true): ['line 108 -> bus 76 (in_service=true)', 'line 172 -> bus 117 (in_service=true)']
Bus 76 (138.0 kV, in_service=true): ['line 108 -> bus 75 (in_service=true)', 'line 109 -> bus 68 (in_service=true)', 'line 110 -> bus 74 (in_service=true)', 'line 111 -> bus 77 (in_service=true)', 'line 113 -> bus 79 (in_service=true)', 'line 114 -> bus 79 (in_service=true)', 'line 116 -> bus 81 (in_service=true)']
Bus 77 (138.0 kV, in_service=true): ['line 111 -> bus 76 (in_service=true)', 'line 112 -> bus 78 (in_service=true)']
Bus 78 (138.0 kV, in_service=true): ['line 112 -> bus 77 (in_service=true)', 'line 115 -> bus 79 (in_service=true)']
Bus 79 (138.0 kV, in_service=true): ['line 113 -> bus 76 (in_service=true)', 'line 114 -> bus 76 (in_service=true)', 'line 115 -> bus 78 (in_service=true)', 'line 135 -> bus 95 (in_service=true)', 'line 138 -> bus 96 (in_service=true)', 'line 139 -> bus 97 (in_service=true)', 'line 140 -> bus 98 (in_service=true)', 'trafo 10 -> bus 80 (in_service=true)']
Bus 80 (345.0 kV, in_service=true): ['trafo 9 -> bus 67 (in_service=true)', 'trafo 10 -> bus 79 (in_service=true)']
Bus 81 (138.0 kV, in_service=true): ['line 116 -> bus 76 (in_service=true)', 'line 117 -> bus 82 (in_service=true)', 'line 136 -> bus 95 (in_service=true)']
Bus 82 (138.0 kV, in_service=true): ['line 117 -> bus 81 (in_service=true)', 'line 118 -> bus 83 (in_service=true)', 'line 119 -> bus 84 (in_service=true)']
Bus 83 (138.0 kV, in_service=true): ['line 118 -> bus 82 (in_service=true)', 'line 120 -> bus 84 (in_service=true)']
Bus 84 (138.0 kV, in_service=true): ['line 119 -> bus 82 (in_service=true)', 'line 120 -> bus 83 (in_service=true)', 'line 121 -> bus 85 (in_service=true)', 'line 122 -> bus 87 (in_service=true)', 'line 123 -> bus 88 (in_service=true)']
Bus 85 (138.0 kV, in_service=true): ['line 121 -> bus 84 (in_service=true)', 'trafo 11 -> bus 86 (in_service=true)']
Bus 86 (161.0 kV, in_service=true): ['trafo 11 -> bus 85 (in_service=true)']
Bus 87 (138.0 kV, in_service=true): ['line 122 -> bus 84 (in_service=true)', 'line 124 -> bus 88 (in_service=true)']
Bus 88 (138.0 kV, in_service=true): ['line 123 -> bus 84 (in_service=true)', 'line 124 -> bus 87 (in_service=true)', 'line 125 -> bus 89 (in_service=true)', 'line 126 -> bus 89 (in_service=true)', 'line 128 -> bus 91 (in_service=true)', 'line 129 -> bus 91 (in_service=true)']
Bus 89 (138.0 kV, in_service=true): ['line 125 -> bus 88 (in_service=true)', 'line 126 -> bus 88 (in_service=true)', 'line 127 -> bus 90 (in_service=true)']
Bus 90 (138.0 kV, in_service=true): ['line 127 -> bus 89 (in_service=true)', 'line 130 -> bus 91 (in_service=true)']
Bus 91 (138.0 kV, in_service=true): ['line 128 -> bus 88 (in_service=true)', 'line 129 -> bus 88 (in_service=true)', 'line 130 -> bus 90 (in_service=true)', 'line 131 -> bus 92 (in_service=true)', 'line 132 -> bus 93 (in_service=true)', 'line 141 -> bus 99 (in_service=true)', 'line 148 -> bus 101 (in_service=true)']
Bus 92 (138.0 kV, in_service=true): ['line 131 -> bus 91 (in_service=true)', 'line 133 -> bus 93 (in_service=true)']
Bus 93 (138.0 kV, in_service=true): ['line 132 -> bus 91 (in_service=true)', 'line 133 -> bus 92 (in_service=true)', 'line 134 -> bus 94 (in_service=true)', 'line 137 -> bus 95 (in_service=true)', 'line 142 -> bus 99 (in_service=true)']
Bus 94 (138.0 kV, in_service=true): ['line 134 -> bus 93 (in_service=true)', 'line 143 -> bus 95 (in_service=true)']
Bus 95 (138.0 kV, in_service=true): ['line 135 -> bus 79 (in_service=true)', 'line 136 -> bus 81 (in_service=true)', 'line 137 -> bus 93 (in_service=true)', 'line 143 -> bus 94 (in_service=true)', 'line 144 -> bus 96 (in_service=true)']
Bus 96 (138.0 kV, in_service=true): ['line 138 -> bus 79 (in_service=true)', 'line 144 -> bus 95 (in_service=true)']
Bus 97 (138.0 kV, in_service=true): ['line 139 -> bus 79 (in_service=true)', 'line 145 -> bus 99 (in_service=true)']
Bus 98 (138.0 kV, in_service=true): ['line 140 -> bus 79 (in_service=true)', 'line 146 -> bus 99 (in_service=true)']
Bus 99 (138.0 kV, in_service=true): ['line 141 -> bus 91 (in_service=true)', 'line 142 -> bus 93 (in_service=true)', 'line 145 -> bus 97 (in_service=true)', 'line 146 -> bus 98 (in_service=true)', 'line 147 -> bus 100 (in_service=true)', 'line 150 -> bus 102 (in_service=true)', 'line 151 -> bus 103 (in_service=true)', 'line 154 -> bus 105 (in_service=true)']
Bus 100 (138.0 kV, in_service=true): ['line 147 -> bus 99 (in_service=true)', 'line 149 -> bus 101 (in_service=true)']
Bus 101 (138.0 kV, in_service=true): ['line 148 -> bus 91 (in_service=true)', 'line 149 -> bus 100 (in_service=true)']
Bus 102 (138.0 kV, in_service=true): ['line 150 -> bus 99 (in_service=true)', 'line 152 -> bus 103 (in_service=true)', 'line 153 -> bus 104 (in_service=true)', 'line 161 -> bus 109 (in_service=true)']
Bus 103 (138.0 kV, in_service=true): ['line 151 -> bus 99 (in_service=true)', 'line 152 -> bus 102 (in_service=true)', 'line 155 -> bus 104 (in_service=true)']
Bus 104 (138.0 kV, in_service=true): ['line 153 -> bus 102 (in_service=true)', 'line 155 -> bus 103 (in_service=true)', 'line 156 -> bus 105 (in_service=true)', 'line 157 -> bus 106 (in_service=true)', 'line 158 -> bus 107 (in_service=true)']
Bus 105 (138.0 kV, in_service=true): ['line 154 -> bus 99 (in_service=true)', 'line 156 -> bus 104 (in_service=true)', 'line 159 -> bus 106 (in_service=true)']
Bus 106 (138.0 kV, in_service=true): ['line 157 -> bus 104 (in_service=true)', 'line 159 -> bus 105 (in_service=true)']
Bus 107 (138.0 kV, in_service=true): ['line 158 -> bus 104 (in_service=true)', 'line 160 -> bus 108 (in_service=true)']
Bus 108 (138.0 kV, in_service=true): ['line 160 -> bus 107 (in_service=true)', 'line 162 -> bus 109 (in_service=true)']
Bus 109 (138.0 kV, in_service=true): ['line 161 -> bus 102 (in_service=true)', 'line 162 -> bus 108 (in_service=true)', 'line 163 -> bus 110 (in_service=true)', 'line 164 -> bus 111 (in_service=true)']
Bus 110 (138.0 kV, in_service=true): ['line 163 -> bus 109 (in_service=true)']
Bus 111 (138.0 kV, in_service=true): ['line 164 -> bus 109 (in_service=true)']
Bus 112 (138.0 kV, in_service=true): ['line 165 -> bus 16 (in_service=true)', 'line 166 -> bus 31 (in_service=true)']
Bus 113 (138.0 kV, in_service=true): ['line 167 -> bus 31 (in_service=true)', 'line 169 -> bus 114 (in_service=true)']
Bus 114 (138.0 kV, in_service=true): ['line 168 -> bus 26 (in_service=true)', 'line 169 -> bus 113 (in_service=true)']
Bus 115 (345.0 kV, in_service=true): ['trafo 12 -> bus 67 (in_service=true)']
Bus 116 (138.0 kV, in_service=true): ['line 170 -> bus 11 (in_service=true)']
Bus 117 (138.0 kV, in_service=true): ['line 171 -> bus 74 (in_service=true)', 'line 172 -> bus 75 (in_service=true)']

## B. Atomic Q-V controls

### Generator voltage controls
| index | bus | in_service | vm_pu | vm_min | vm_max | atomic_step |
|---|---|---|---|---|---|---|
| 0 | 0 | true | 0.955 | 0.950 | 1.050 | 0.010 |
| 1 | 3 | true | 0.998 | 0.950 | 1.050 | 0.010 |
| 2 | 5 | true | 0.990 | 0.950 | 1.050 | 0.010 |
| 3 | 7 | true | 1.015 | 0.950 | 1.050 | 0.010 |
| 4 | 9 | true | 1.050 | 0.950 | 1.050 | 0.010 |
| 5 | 11 | true | 0.990 | 0.950 | 1.050 | 0.010 |
| 6 | 14 | true | 0.970 | 0.950 | 1.050 | 0.010 |
| 7 | 17 | true | 0.973 | 0.950 | 1.050 | 0.010 |
| 8 | 18 | true | 0.962 | 0.950 | 1.050 | 0.010 |
| 9 | 23 | true | 0.992 | 0.950 | 1.050 | 0.010 |
| 10 | 24 | true | 1.050 | 0.950 | 1.050 | 0.010 |
| 11 | 25 | true | 1.015 | 0.950 | 1.050 | 0.010 |
| 12 | 26 | true | 0.968 | 0.950 | 1.050 | 0.010 |
| 13 | 30 | true | 0.967 | 0.950 | 1.050 | 0.010 |
| 14 | 31 | true | 0.963 | 0.950 | 1.050 | 0.010 |
| 15 | 33 | true | 0.984 | 0.950 | 1.050 | 0.010 |
| 16 | 35 | true | 0.980 | 0.950 | 1.050 | 0.010 |
| 17 | 39 | true | 0.970 | 0.950 | 1.050 | 0.010 |
| 18 | 41 | true | 0.985 | 0.950 | 1.050 | 0.010 |
| 19 | 45 | true | 1.005 | 0.950 | 1.050 | 0.010 |
| 20 | 48 | true | 1.025 | 0.950 | 1.050 | 0.010 |
| 21 | 53 | true | 0.955 | 0.950 | 1.050 | 0.010 |
| 22 | 54 | true | 0.952 | 0.950 | 1.050 | 0.010 |
| 23 | 55 | true | 0.954 | 0.950 | 1.050 | 0.010 |
| 24 | 58 | true | 0.985 | 0.950 | 1.050 | 0.010 |
| 25 | 60 | true | 0.995 | 0.950 | 1.050 | 0.010 |
| 26 | 61 | true | 0.998 | 0.950 | 1.050 | 0.010 |
| 27 | 64 | true | 1.005 | 0.950 | 1.050 | 0.010 |
| 28 | 65 | true | 1.050 | 0.950 | 1.050 | 0.010 |
| 29 | 69 | true | 0.984 | 0.950 | 1.050 | 0.010 |
| 30 | 71 | true | 0.980 | 0.950 | 1.050 | 0.010 |
| 31 | 72 | true | 0.991 | 0.950 | 1.050 | 0.010 |
| 32 | 73 | true | 0.958 | 0.950 | 1.050 | 0.010 |
| 33 | 75 | true | 0.950 | 0.950 | 1.050 | 0.010 |
| 34 | 76 | true | 1.006 | 0.950 | 1.050 | 0.010 |
| 35 | 79 | true | 1.040 | 0.950 | 1.050 | 0.010 |
| 36 | 84 | true | 0.985 | 0.950 | 1.050 | 0.010 |
| 37 | 86 | true | 1.015 | 0.950 | 1.050 | 0.010 |
| 38 | 88 | true | 1.005 | 0.950 | 1.050 | 0.010 |
| 39 | 89 | true | 0.985 | 0.950 | 1.050 | 0.010 |
| 40 | 90 | true | 0.980 | 0.950 | 1.050 | 0.010 |
| 41 | 91 | true | 0.990 | 0.950 | 1.050 | 0.010 |
| 42 | 98 | true | 1.010 | 0.950 | 1.050 | 0.010 |
| 43 | 99 | true | 1.017 | 0.950 | 1.050 | 0.010 |
| 44 | 102 | true | 1.010 | 0.950 | 1.050 | 0.010 |
| 45 | 103 | true | 0.971 | 0.950 | 1.050 | 0.010 |
| 46 | 104 | true | 0.965 | 0.950 | 1.050 | 0.010 |
| 47 | 106 | true | 0.952 | 0.950 | 1.050 | 0.010 |
| 48 | 109 | true | 0.973 | 0.950 | 1.050 | 0.010 |
| 49 | 110 | true | 0.980 | 0.950 | 1.050 | 0.010 |
| 50 | 111 | true | 0.975 | 0.950 | 1.050 | 0.010 |
| 51 | 112 | true | 0.993 | 0.950 | 1.050 | 0.010 |
| 52 | 115 | true | 1.005 | 0.950 | 1.050 | 0.010 |

### Shunt step controls
| index | bus | in_service | q_mvar_at_1pu | role | step | max_step |
|---|---|---|---|---|---|---|
| 0 | 4 | true | 40.0 | reactor | 1 | 1 |
| 1 | 33 | true | -14.0 | capacitor | 1 | 1 |
| 2 | 36 | true | 25.0 | reactor | 1 | 1 |
| 3 | 43 | true | -10.0 | capacitor | 1 | 1 |
| 4 | 44 | true | -10.0 | capacitor | 1 | 1 |
| 5 | 45 | true | -10.0 | capacitor | 1 | 1 |
| 6 | 47 | true | -15.0 | capacitor | 1 | 1 |
| 7 | 73 | true | -12.0 | capacitor | 1 | 1 |
| 8 | 78 | true | -20.0 | capacitor | 1 | 1 |
| 9 | 81 | true | -20.0 | capacitor | 1 | 1 |
| 10 | 82 | true | -10.0 | capacitor | 1 | 1 |
| 11 | 104 | true | -20.0 | capacitor | 1 | 1 |
| 12 | 106 | true | -6.0 | capacitor | 1 | 1 |
| 13 | 109 | true | -6.0 | capacitor | 1 | 1 |

### Transformer tap controls
| index | hv_bus | lv_bus | in_service | tap_side | tap_pos | tap_min | tap_max | tap_step_percent | atomic_step |
|---|---|---|---|---|---|---|---|---|---|
| 0 | 7 | 4 | true | hv | -1 | -2 | 2 | 1.5 | 1 |
| 1 | 25 | 24 | true | hv | -1 | -2 | 2 | 4.0 | 1 |
| 2 | 29 | 16 | true | hv | -1 | -2 | 2 | 4.0 | 1 |
| 3 | 37 | 36 | true | hv | -1 | -2 | 2 | 6.5 | 1 |
| 4 | 62 | 58 | true | hv | -1 | -2 | 2 | 4.0 | 1 |
| 5 | 63 | 60 | true | hv | 0 | -2 | 2 | 1.5 | 1 |
| 6 | 64 | 65 | true | hv | -1 | -2 | 2 | 6.5 | 1 |
| 8 | 67 | 68 | true | hv | -1 | -2 | 2 | 6.5 | 1 |
| 10 | 80 | 79 | true | hv | -1 | -2 | 2 | 6.5 | 1 |

## C. Operating context

### Loads (read-only)
| index | bus | in_service | p_mw | q_mvar |
|---|---|---|---|---|
| 0 | 0 | true | 51.0 | 27.0 |
| 1 | 1 | true | 20.0 | 9.0 |
| 2 | 2 | true | 39.0 | 10.0 |
| 3 | 3 | true | 39.0 | 12.0 |
| 4 | 5 | true | 52.0 | 22.0 |
| 5 | 6 | true | 19.0 | 2.0 |
| 6 | 7 | true | 28.0 | 0.0 |
| 7 | 10 | true | 70.0 | 23.0 |
| 8 | 11 | true | 47.0 | 10.0 |
| 9 | 12 | true | 34.0 | 16.0 |
| 10 | 13 | true | 14.0 | 1.0 |
| 11 | 14 | true | 90.0 | 30.0 |
| 12 | 15 | true | 25.0 | 10.0 |
| 13 | 16 | true | 11.0 | 3.0 |
| 14 | 17 | true | 60.0 | 34.0 |
| 15 | 18 | true | 45.0 | 25.0 |
| 16 | 19 | true | 18.0 | 3.0 |
| 17 | 20 | true | 14.0 | 8.0 |
| 18 | 21 | true | 10.0 | 5.0 |
| 19 | 22 | true | 7.0 | 3.0 |
| 20 | 23 | true | 13.0 | 0.0 |
| 21 | 26 | true | 71.0 | 13.0 |
| 22 | 27 | true | 17.0 | 7.0 |
| 23 | 28 | true | 24.0 | 4.0 |
| 24 | 30 | true | 43.0 | 27.0 |
| 25 | 31 | true | 59.0 | 23.0 |
| 26 | 32 | true | 23.0 | 9.0 |
| 27 | 33 | true | 59.0 | 26.0 |
| 28 | 34 | true | 33.0 | 9.0 |
| 29 | 35 | true | 31.0 | 17.0 |
| 30 | 38 | true | 27.0 | 11.0 |
| 31 | 39 | true | 66.0 | 23.0 |
| 32 | 40 | true | 37.0 | 10.0 |
| 33 | 41 | true | 96.0 | 23.0 |
| 34 | 42 | true | 18.0 | 7.0 |
| 35 | 43 | true | 16.0 | 8.0 |
| 36 | 44 | true | 73.2 | 30.4 |
| 37 | 45 | true | 38.7 | 13.8 |
| 38 | 46 | true | 67.4 | 0.0 |
| 39 | 47 | true | 41.4 | 22.8 |
| 40 | 48 | true | 223.4 | 77.0 |
| 41 | 49 | true | 32.1 | 7.5 |
| 42 | 50 | true | 92.3 | 43.4 |
| 43 | 51 | true | 142.3 | 39.5 |
| 44 | 52 | true | 70.7 | 33.8 |
| 45 | 53 | true | 242.9 | 68.8 |
| 46 | 54 | true | 132.4 | 46.2 |
| 47 | 55 | true | 187.7 | 40.2 |
| 48 | 56 | true | 19.1 | 4.8 |
| 49 | 57 | true | 42.8 | 10.7 |
| 50 | 58 | true | 277.0 | 113.0 |
| 51 | 59 | true | 107.0 | 4.1 |
| 52 | 61 | true | 77.0 | 14.0 |
| 53 | 65 | true | 70.3 | 32.5 |
| 54 | 66 | true | 38.7 | 9.7 |
| 55 | 69 | true | 66.0 | 20.0 |
| 56 | 71 | true | 12.0 | 0.0 |
| 57 | 72 | true | 6.0 | 0.0 |
| 58 | 73 | true | 68.0 | 27.0 |
| 59 | 74 | true | 47.0 | 11.0 |
| 60 | 75 | true | 68.0 | 36.0 |
| 61 | 76 | true | 61.0 | 28.0 |
| 62 | 77 | true | 71.0 | 26.0 |
| 63 | 78 | true | 39.0 | 32.0 |
| 64 | 79 | true | 177.5 | 35.5 |
| 65 | 81 | true | 54.0 | 27.0 |
| 66 | 82 | true | 20.0 | 10.0 |
| 67 | 83 | true | 11.0 | 7.0 |
| 68 | 84 | true | 24.0 | 15.0 |
| 69 | 85 | true | 21.0 | 10.0 |
| 70 | 87 | true | 48.0 | 10.0 |
| 71 | 89 | true | 163.0 | 42.0 |
| 72 | 90 | true | 10.0 | 0.0 |
| 73 | 91 | true | 65.0 | 10.0 |
| 74 | 92 | true | 12.0 | 7.0 |
| 75 | 93 | true | 30.0 | 16.0 |
| 76 | 94 | true | 42.0 | 31.0 |
| 77 | 95 | true | 38.0 | 15.0 |
| 78 | 96 | true | 15.0 | 9.0 |
| 79 | 97 | true | 34.0 | 8.0 |
| 80 | 98 | true | 42.0 | 0.0 |
| 81 | 99 | true | 37.0 | 18.0 |
| 82 | 100 | true | 22.0 | 15.0 |
| 83 | 101 | true | 5.0 | 3.0 |
| 84 | 102 | true | 23.0 | 16.0 |
| 85 | 103 | true | 38.0 | 25.0 |
| 86 | 104 | true | 31.0 | 26.0 |
| 87 | 105 | true | 43.0 | 16.0 |
| 88 | 106 | true | 50.0 | 12.0 |
| 89 | 107 | true | 2.0 | 1.0 |
| 90 | 108 | true | 8.0 | 3.0 |
| 91 | 109 | true | 39.0 | 30.0 |
| 92 | 111 | true | 68.0 | 13.0 |
| 93 | 112 | true | 6.0 | 0.0 |
| 94 | 113 | true | 8.0 | 3.0 |
| 95 | 114 | true | 22.0 | 7.0 |
| 96 | 115 | true | 282.2 | 0.0 |
| 97 | 116 | true | 20.0 | 8.0 |
| 98 | 117 | true | 33.0 | 15.0 |

### Generation P (read-only)
| index | bus | in_service | p_mw | min_p_mw | max_p_mw |
|---|---|---|---|---|---|
| 0 | 0 | true | 0.0 | 0.0 | 0.0 |
| 1 | 3 | true | 0.0 | 0.0 | 0.0 |
| 2 | 5 | true | 0.0 | 0.0 | 0.0 |
| 3 | 7 | true | 0.0 | 0.0 | 0.0 |
| 4 | 9 | true | 550.0 | 0.0 | 550.0 |
| 5 | 11 | true | 115.5 | 0.0 | 185.0 |
| 6 | 14 | true | 0.0 | 0.0 | 0.0 |
| 7 | 17 | true | 0.0 | 0.0 | 0.0 |
| 8 | 18 | true | 0.0 | 0.0 | 0.0 |
| 9 | 23 | true | 0.0 | 0.0 | 0.0 |
| 10 | 24 | true | 299.0 | 0.0 | 320.0 |
| 11 | 25 | true | 414.0 | 0.0 | 414.0 |
| 12 | 26 | true | 0.0 | 0.0 | 0.0 |
| 13 | 30 | true | 9.5 | 0.0 | 107.0 |
| 14 | 31 | true | 0.0 | 0.0 | 0.0 |
| 15 | 33 | true | 0.0 | 0.0 | 0.0 |
| 16 | 35 | true | 0.0 | 0.0 | 0.0 |
| 17 | 39 | true | 0.0 | 0.0 | 0.0 |
| 18 | 41 | true | 0.0 | 0.0 | 0.0 |
| 19 | 45 | true | 25.8 | 0.0 | 119.0 |
| 20 | 48 | true | 277.3 | 0.0 | 304.0 |
| 21 | 53 | true | 65.2 | 0.0 | 148.0 |
| 22 | 54 | true | 0.0 | 0.0 | 0.0 |
| 23 | 55 | true | 0.0 | 0.0 | 0.0 |
| 24 | 58 | true | 210.7 | 0.0 | 255.0 |
| 25 | 60 | true | 217.5 | 0.0 | 260.0 |
| 26 | 61 | true | 0.0 | 0.0 | 0.0 |
| 27 | 64 | true | 491.0 | 0.0 | 491.0 |
| 28 | 65 | true | 492.0 | 0.0 | 492.0 |
| 29 | 69 | true | 0.0 | 0.0 | 0.0 |
| 30 | 71 | true | 0.0 | 0.0 | 0.0 |
| 31 | 72 | true | 0.0 | 0.0 | 0.0 |
| 32 | 73 | true | 0.0 | 0.0 | 0.0 |
| 33 | 75 | true | 0.0 | 0.0 | 0.0 |
| 34 | 76 | true | 0.0 | 0.0 | 0.0 |
| 35 | 79 | true | 577.0 | 0.0 | 577.0 |
| 36 | 84 | true | 0.0 | 0.0 | 0.0 |
| 37 | 86 | true | 5.4 | 0.0 | 104.0 |
| 38 | 88 | true | 707.0 | 0.0 | 707.0 |
| 39 | 89 | true | 0.0 | 0.0 | 0.0 |
| 40 | 90 | true | 0.0 | 0.0 | 0.0 |
| 41 | 91 | true | 0.0 | 0.0 | 0.0 |
| 42 | 98 | true | 0.0 | 0.0 | 0.0 |
| 43 | 99 | true | 342.5 | 0.0 | 352.0 |
| 44 | 102 | true | 54.4 | 0.0 | 140.0 |
| 45 | 103 | true | 0.0 | 0.0 | 0.0 |
| 46 | 104 | true | 0.0 | 0.0 | 0.0 |
| 47 | 106 | true | 0.0 | 0.0 | 0.0 |
| 48 | 109 | true | 0.0 | 0.0 | 0.0 |
| 49 | 110 | true | 48.9 | 0.0 | 136.0 |
| 50 | 111 | true | 0.0 | 0.0 | 0.0 |
| 51 | 112 | true | 0.0 | 0.0 | 0.0 |
| 52 | 115 | true | 0.0 | 0.0 | 0.0 |

### External-grid limits (read-only)
| index | bus | in_service | vm_pu | min_p_mw | max_p_mw | min_q_mvar | max_q_mvar |
|---|---|---|---|---|---|---|---|
| 0 | 68 | true | 1.035 | 0.0 | 805.2 | -300.0 | 300.0 |
